# yan2023 — Optimal scheduling strategy and benefit allocation of multiple virtual power plants based on general nash bargaining theory

- **File sorgente:** `Paper/Optimal scheduling strategy and benefit allocation of multiple virtual power plants based on general nash bargaining theory.pdf` (12 pagine; testo estraibile, formule parzialmente illeggibili ma ricostruibili dal contesto; Tab. 1–4 lette dal testo; figure (Fig. 2–8) solo tramite didascalie e testo)
- **Tipo:** articolo su rivista (International Journal of Electrical Power and Energy Systems, open access CC BY-NC-ND), 10 pagine di testo + appendici e bibliografia
- **Lettura:** integrale (pp. 1–10 e appendici pp. 10–11); bibliografia non letta riga per riga.
- **Convenzioni:** pagine = indici di pagina del PDF (coincidono con la numerazione della rivista). `[INFERENZA]` = mia valutazione. `[NON SPECIFICATO]` = informazione assente o ambigua.

## 1. Riferimento bibliografico
Yan, X.; Gao, C.; Ming, H.; Abbes, D.; Francois, B. (2023). *Optimal scheduling strategy and benefit allocation of multiple virtual power plants based on general nash bargaining theory.* International Journal of Electrical Power and Energy Systems, 152, 109218. DOI 10.1016/j.ijepes.2023.109218. Ricevuto 31/12/2022, rivisto 28/02/2023, accettato 27/04/2023, online 29/05/2023. School of Electrical Engineering, Southeast University (Nanjing, Cina); L2EP, Univ. Lille (Francia). Finanziamento: National Natural Science Foundation of China (52107077, 52207081) e Natural Science Foundation of Jiangsu Province (BK20210244) (p. 11). Dati: "Data will be made available on request." Codice: `[NON SPECIFICATO]`.

## 2. Obiettivo e research question
- **Obiettivo (abstract p. 1; p. 3):** un meccanismo di condivisione di energia fra più *virtual power plant* (VPP) basato sulla *general Nash bargaining* (GNB): il modello è scomposto in (1) minimizzazione del costo totale dell'alleanza di VPP, risolta in modo distribuito con fast-ADMM, e (2) allocazione dei costi delle transazioni P2P con un "bargaining factor" (fattore di contributo) legato al contributo di ciascun VPP; il metodo, a bassa complessità, dà una distribuzione dei costi "comparable to the classical Shapley value while promoting the development of renewable energy resources".
- **Gap dichiarato (pp. 2–3):** i lavori su Nash bargaining danno a tutti un uguale "benefits increment" rispetto al punto di rottura, "which is unjust to those who contributed differently" (p. 3); "The contribution is to compensate for the current works' failure to consider the independence of P2P electricity transaction participants, and the benefit distribution of the energy-sharing alliance does not take into account the promotion of RE" (p. 3). Ci sono "a few" lavori con GNB ([25]–[27]).
  `[INFERENZA — test B.3]` Nessuna universale negativa forte; il "gap" è la combinazione GNB + P2P + promozione delle rinnovabili.
- **RQ formulata come domanda?** No. Tre contributi (p. 3): modello multi-VPP con GNB e costi di trasmissione; decomposizione in due sottoproblemi con fast-ADMM; tecnica di distribuzione con fattore di contributo vicina allo Shapley.

## 3. Contesto
- **Paese / quadro normativo:** Cina (caso numerico), con tariffe stilizzate; nessun incentivo sull'energia condivisa né regime italiano. I VPP sono aggregatori di DER lato domanda (non comunità di cittadini): contesto affine alle CER solo per lo scambio P2P.
- **Tipo di CER:** "energy-sharing alliance" di VPP con una piattaforma che registra le transazioni P2P e aiuta l'allocazione dei costi; la ripartizione dei benefici all'interno di ciascun VPP "is outside the scope" (p. 4); si assume l'assenza di congestione di rete, con solo la distanza elettrica per i costi di trasmissione (p. 4).
- **Membri:** 3 VPP (Tab. 1, p. 8): VPP1 edificio commerciale (20 colonnine EV da 30 kW, PV da 150 kW, picco di carico base 600 kW); VPP2 edificio residenziale (20 colonnine da 7 kW, PV da 300 kW, picco 300 kW); VPP3 edificio industriale (tre turbine a gas da 30, 60, 60 kW, eolico da 300 kW, picco 260 kW). Un solo giorno (24 h).

## 4. Metodo
- **Modelli dei DER (Sez. 2, pp. 3–6):** carichi flessibili (Eq. 1–3), EV con arrivi di Poisson e SoC iniziale normale (Eq. 5–8), generatori attivi con storage, turbine a gas (rampe, on/off), scambio con la rete (prezzi ToU e feed-in) e scambi P2P con costo di trasmissione proporzionale alla distanza elettrica.
- **GNB (Sez. 3, pp. 5–6):** `max Π (C^0_i − C^V_i)^{α_i}` con vincolo di razionalità individuale `C^0_i ≥ C^V_i` (Eq. 29–31), dove `C^0_i` è il costo senza P2P (punto di disaccordo, Appendice A) e `α_i` il potere contrattuale; il problema non convesso è reso equivalente a due sottoproblemi (Appendice B): (1) `min Σ U_i` (Eq. 32); (2) allocazione dei pagamenti P2P `min Σ −α_i ln(C^0_i − U*_i − C^et_i(λ))` (Eq. 33) con prezzo P2P simmetrico `λ^{i,j}_t = λ^{j,i}_t`.
- **Fattore di contributo (Sez. 5.1, p. 7):** con `pb_i`, `ps_i` = energia P2P totale acquistata e venduta dal VPP `i` (Eq. 41), `α_i = e^{ps_i/ps_max} − e^{−pb_i/pb_max}` (Eq. 42, mappa esponenziale non lineare; definizioni dei massimi con notazione scambiata nel testo); proprietà dichiarate: contributo positivo per ogni partecipante, la vendita contribuisce più dell'acquisto, più energia scambiata implica più potere.
- **Soluzione (Sez. 4, pp. 6–7):** fast-ADMM in tre passi con `τ` = 1,3; il Sottoproblema 2 è risolto dalla piattaforma con IPOPT.
- **Software:** Matlab R2020b con YALMIP; Gurobi (licenza accademica) per il Sottoproblema 1 e IPOPT per il Sottoproblema 2 (p. 8).

## 5. Meccanismi di ripartizione analizzati
Costi (e prezzi P2P) con 5 regole (Sez. 5.3 e 6.6, pp. 8–9): **SP** (prezzo ombra, il moltiplicatore duale del vincolo di accoppiamento), **MP** (prezzo medio `(λ^b + λ^s)/2`), **SV** (Shapley; "merely distributes benefits and cannot provide precise P2P trading prices", con costo di calcolo elevato), **NB** (Nash bargaining simmetrico: `α_i` = 1) e **GNB** (con `α_i` dell'Eq. 42).

## 6. Metriche
- **Economiche:** costo operativo delle VPP con e senza P2P (Tab. 3), costo finale dopo l'allocazione (Tab. 4), riduzione dei costi in $ e in % per VPP (Fig. 8).
- **Computazionali:** iterazioni e residui del fast-ADMM (Fig. 3), differenza fra metodo distribuito e centralizzato (circa 0,1%).
- **Equità / sociali / ambientali / engagement:** nessun indice; "fairness" valutata confrontando le riduzioni di costo con lo Shapley. Nessuna metrica ambientale né di engagement.

## 7. Risultati principali (numeri dal paper)
- **Operazione (Tab. 3, p. 8, $ in 24 h):** senza P2P 1537,6 (VPP1 809,1; VPP2 187,6; VPP3 541,0); con P2P (Sottoproblema 1) 1433,8 centralizzato (667,3; 146,9; 619,6) e 1434,7 con fast-ADMM (667,5; 148,4; 618,8), cioè −6,7%; il VPP1 scende del 17,5% e il VPP3 sale del 14,4% perché i costi dei pagamenti P2P non sono ancora inclusi; il metodo distribuito dista circa lo 0,1% dal centralizzato; convergenza dei residui primale e duale dopo 10 e 33 iterazioni (p. 8–9).
- **Fattore di contributo (p. 9):** `α` = 0,63, 1,67 e 1,72 (ordine di elencazione nel testo: VPP1, VPP2, VPP3); il prezzo P2P con GNB è maggiore di quello con NB, "the more advantageous it is for the power surplus VPP to boost income".
- **Costi finali dopo l'allocazione (Tab. 4, p. 10, $):** SP 799,9 / 119,4 / 513,9 (totale 1433,2); MP 772,8 / 144,2 / 516,2 (1433,1); SV 790,6 / 137,1 / 506,0 (1433,8); NB 772,6 / 154,4 / 509,3 (1436,3); GNB 788,9 / 145,9 / 501,7 (1436,5). Per VPP1: SP −9,1 $, MP −36,3 $, SV −18,4 $; per VPP3 GNB −39,3 $ contro SP −27,2 e MP −24,9; per VPP2 GNB −41,7 $ (−22,2%). Gli autori: "the NB method is the most similar to MP [...] And the GNB approach is the most identical to SV" (p. 9).
- **Conclusioni (p. 10):** il GNB con fattore di contributo "can achieve a fairer benefit distribution and is conducive to promoting the development of the distributed renewable energy resources"; "significantly lower computing complexity than the intricate SV calculation procedure".

## 8. Limitazioni dichiarate dagli autori
Citazioni testuali:
- "the cost distribution will be impacted by the integrity issue, particularly the veracity of the breaking point C^0_i and the optimal cost U*_i reported by virtual power plants for solving Subproblem 2." (p. 10)
- "the delicate study of parameter settings is beyond the scope of this paper." (p. 8, sul parametro di penalità `τ`)
- "It is assumed that there is no network congestion and that only the P2P trading distance in the grid is considered." (p. 4)
- "The benefits allocation of DER inside each VPP is defined by themselves, which is outside the scope of the P2P electricity transaction platform." (p. 4)
- Il metodo di calcolo del prezzo P2P (Sottoproblema 2) "delivers a speedy answer for price clearing by sacrificing some privacy" (pp. 7–8).
- `[INFERENZA]` Non dichiarati: 3 VPP e 1 giorno; nessuna incertezza; tariffe stilizzate; nessun confronto su casi diversi.

## 9. Future work dichiarati dagli autori
Elenco completo (B.2), p. 10: "future work will focus on the reliability of distributed transactions and the sensitivity analysis of risk aversion. The daily renewable energy prediction uncertainty in the virtual power plant will also have an impact on its revenue. Consequently, one of the key objectives for future research is to introduce uncertainty into the method suggested in this paper."
`[INFERENZA — test B.1]` Autoreferenziale (affidabilità dei dati riportati, avversione al rischio, incertezza) → debole. Nessuna indicazione su metriche di equità o altre regole.

## 10. Note del lettore (inferenze mie)
- `[INFERENZA — ricostruzione mia]` **Il GNB con surplus trasferibile equivale a una ripartizione del surplus proporzionale ai pesi `α_i`.** Dopo il Sottoproblema 1 il surplus cooperativo è `S = Σ C^0_i − Σ U*_i` (1537,6 − 1434,7 = 102,9 $) e il Sottoproblema 2 massimizza `Σ α_i ln(guadagno_i)` con guadagni che sommano a una costante: con trasferimenti liberi la soluzione assegna a ciascuno `α_i/Σα` di `S`. Con `α` = (0,63; 1,67; 1,72) la quota teorica sarebbe 15,7%, 41,5% e 42,8% (16,1; 42,7; 44,0 $) contro le riduzioni di Tab. 4 (20,2; 41,7; 39,3 $, cioè 20,0%, 41,2%, 38,8% del totale 101,2 $): le differenze sono dovute ai vincoli sul prezzo P2P e ai costi di trasmissione che il testo non precisa. Il NB con `α` = 1 equivale a una ripartizione quasi uguale (riduzioni 36,5; 33,2; 31,7 $, contro 34 $ ciascuno), cioè proprio ciò che gli autori criticano. Il "bargaining" non è dunque un esito di negoziazione ma una regola proporzionale a pesi scelti ex ante.
- `[INFERENZA]` **`α_i` è un'euristica sui volumi scambiati, non un contributo marginale.** L'Eq. 42 dipende dall'energia P2P venduta e acquistata, con una scelta normativa di premiare di più le vendite ("compatible with the willingness to promote demand-side distributed power generations"); non misura quanto ciascun VPP riduca il costo dell'alleanza (come lo Shapley o il contributo marginale). La somiglianza con lo Shapley è verificata solo su 3 VPP e un giorno, con un confronto visivo/numerico dei costi: ricalcolo mio della distanza L1 fra i costi finali e quelli dello Shapley: GNB 14,8 $, SP 34,9 $, MP 35,1 $, NB 38,6 $; il vantaggio del GNB è quindi reale in questo caso, ma non è mostrato su altri esempi e non c'è alcuna metrica di equità.
- `[INFERENZA]` **Incoerenze interne.** (i) Il testo afferma che il VPP2 ha "the greatest" contributo "consistent with the setting of α_i" (p. 9), ma `α` = 1,67 per il VPP2 e 1,72 per il VPP3; (ii) la base dell'esponenziale è descritta come "Euler–Mascheroni constant" (p. 7) mentre gli intervalli indicati ([1, e] e [1/e, 1]) corrispondono al numero di Nepero `e`; (iii) il criterio di convergenza è `ξ` = 1e-3 a p. 8 (elenco dei parametri), ma 1e-4 nell'Algoritmo 1 e in Sez. 6.3; (iv) i totali di Tab. 4 differiscono fra i metodi (1433,1–1436,5 $) mentre i pagamenti P2P dovrebbero sommare a zero e il costo totale dovrebbe essere quello del Sottoproblema 1 (1434,7 $, o 1433,8 $ nel centralizzato); lo scarto (fino a 1,8 $, circa 0,1%) non è spiegato; (v) l'appendice B dimostra l'equivalenza con la disuguaglianza fra media aritmetica e geometrica, che vale per il prodotto con pesi uguali; l'estensione ai pesi `α_i` non è dimostrata nel testo.
- `[INFERENZA]` **Pesi dichiarati dagli utenti.** Il fattore di contributo e il prezzo si calcolano con `C^0_i`, `U*_i` e `e_i` riportati dai VPP; gli autori ammettono il problema di veridicità (p. 10). Una regola basata su volumi dichiarati può essere manipolata; il paper non propone un meccanismo incentive-compatible (a differenza del richiamo al VCG in `casalicchio2022a` e `casalicchio2022b`, che però non lo implementano come tale).
- `[INFERENZA]` Rilevanza per la tesi: (i) è l'unico paper finora che implementa il bargaining *asimmetrico* (GNB) con pesi basati su volumi, in Matlab/YALMIP; (ii) mostra che NB simmetrico = quasi equal split del surplus; (iii) il contesto (VPP in Cina, un giorno, 3 attori) è lontano dalle CER italiane e non fornisce evidenza su equità o engagement.
